<!doctype html><html lang=en><head><meta charset=utf-8><meta name=HandheldFriendly content="True"><meta name=MobileOptimized content="320"><meta name=viewport content="width=device-width,initial-scale=1,maximum-scale=1"><meta name=referrer content="no-referrer"><meta name=description content="Editor's Note: Today we're kicking off a new review category for AnandTech: Uninterruptible Power Supplies. These devices are becoming increasingly common as desktop users are looking for laptop-like reliability. All the while, it's also an area that we feel is lacking in good, EE-enlightened systematic reviews. So our multi-talented power guru, E. Fylladitakis, is applying"><meta name=robots content="index,follow,noarchive"><link href="https://fonts.googleapis.com/css?family=Open+Sans:400|Old+Standard+TT:400&display=swap" rel=stylesheet media=print type=text/css onload='this.media="all"'><title>Trying For True Sinewave on a Budget</title><link rel=canonical href=./the-powerwalker-vi-1500-csw-ups-review-trying-for-true-sinewave.html><style>*{border:0;font:inherit;font-size:100%;vertical-align:baseline;margin:0;padding:0;color:#000;text-decoration-skip:ink}body{font-family:open sans,myriad pro,Myriad,sans-serif;font-size:17px;line-height:160%;color:#1d1313;max-width:700px;margin:auto}p{margin:20px 0}a img{border:none}img{margin:10px auto;max-width:100%;display:block}.left-justify{float:left}.right-justify{float:right}pre,code{font:12px Consolas,liberation mono,Menlo,Courier,monospace;background-color:#f7f7f7}code{font-size:12px;padding:4px}pre{margin-top:0;margin-bottom:16px;word-wrap:normal;padding:16px;overflow:auto;font-size:85%;line-height:1.45}pre>code{padding:0;margin:0;font-size:100%;word-break:normal;white-space:pre;background:0 0;border:0}pre code{display:inline;padding:0;margin:0;overflow:visible;line-height:inherit;word-wrap:normal;background-color:transparent;border:0}pre code::before,pre code::after{content:normal}em,q,em,dfn{font-style:italic}.sans,html .gist .gist-file .gist-meta{font-family:open sans,myriad pro,Myriad,sans-serif}.mono,pre,code,tt,p code,li code{font-family:Menlo,Monaco,andale mono,lucida console,courier new,monospace}.heading,.serif,h1,h2,h3{font-family:old standard tt,serif}strong{font-weight:600}q:before{content:"\201C"}q:after{content:"\201D"}del,s{text-decoration:line-through}blockquote{font-family:old standard tt,serif;text-align:center;padding:50px}blockquote p{display:inline-block;font-style:italic}blockquote:before,blockquote:after{font-family:old standard tt,serif;content:'\201C';font-size:35px;color:#403c3b}blockquote:after{content:'\201D'}hr{width:40%;height:1px;background:#403c3b;margin:25px auto}h1{font-size:35px}h2{font-size:28px}h3{font-size:22px;margin-top:18px}h1 a,h2 a,h3 a{text-decoration:none}h1,h2{margin-top:28px}#sub-header,.date{color:#403c3b;font-size:13px}#sub-header{margin:0 4px}#nav h1 a{font-size:35px;color:#1d1313;line-height:120%}.posts_listing a,#nav a{text-decoration:none}li{margin-left:20px}ul li{margin-left:5px}ul li{list-style-type:none}ul li:before{content:"\00BB \0020"}#nav ul li:before,.posts_listing li:before{content:'';margin-right:0}#content{text-align:left;width:100%;font-size:15px;padding:60px 0 80px}#content h1,#content h2{margin-bottom:5px}#content h2{font-size:25px}#content .entry-content{margin-top:15px}#content .date{margin-left:3px}#content h1{font-size:30px}.highlight{margin:10px 0}.posts_listing{margin:0 0 50px}.posts_listing li{margin:0 0 25px 15px}.posts_listing li a:hover,#nav a:hover{text-decoration:underline}#nav{text-align:center;position:static;margin-top:60px}#nav ul{display:table;margin:8px auto 0}#nav li{list-style-type:none;display:table-cell;font-size:15px;padding:0 20px}#links{display:flex;justify-content:space-between;margin:50px 0 0}#links :nth-child(1){margin-right:.5em}#links :nth-child(2){margin-left:.5em}#not-found{text-align:center}#not-found a{font-family:old standard tt,serif;font-size:200px;text-decoration:none;display:inline-block;padding-top:225px}@media(max-width:750px){body{padding-left:20px;padding-right:20px}#nav h1 a{font-size:28px}#nav li{font-size:13px;padding:0 15px}#content{margin-top:0;padding-top:50px;font-size:14px}#content h1{font-size:25px}#content h2{font-size:22px}.posts_listing li div{font-size:12px}}@media(max-width:400px){body{padding-left:20px;padding-right:20px}#nav h1 a{font-size:22px}#nav li{font-size:12px;padding:0 10px}#content{margin-top:0;padding-top:20px;font-size:12px}#content h1{font-size:20px}#content h2{font-size:18px}.posts_listing li div{font-size:12px}}@media(prefers-color-scheme:dark){*,#nav h1 a{color:#fdfdfd}body{background:#121212}pre,code{background-color:#262626}#sub-header,.date{color:#bababa}hr{background:#ebebeb}}</style></head><body><section id=nav><h1><a href=./index.html>JoltBlog</a></h1><ul><li><a href=./index.xml>Rss</a></li><li><a href=./sitemap.xml>Sitemap</a></li></ul></section><section id=content><h1>Trying For True Sinewave on a Budget</h1><div id=sub-header>July 2024 · 6 minute read</div><div class=entry-content><p>Editor's Note: Today we're kicking off a new review category for AnandTech: Uninterruptible Power Supplies. These devices are becoming increasingly common as desktop users are looking for laptop-like reliability. All the while, it's also an area that we feel is lacking in good, EE-enlightened systematic reviews. So our multi-talented power guru, E. Fylladitakis, is applying his skills to UPSes. As this is a new area for us, please let us know what you think in the comments below!</p><p>While Uninterruptible Power Supplies are hardly a new thing in the PC space, the tried-and-true battery backups for desktop PCs have been undergoing a resurgence in popularity in recent years. Improvements in power delivery technology such as GaNs have been reducing costs and improving reliability, and meanwhile lithium-ion batteries, with their much greater energy density/lower volume, are starting to make inroads on the UPS market as well. All the while, with laptops outselling desktops in the consumer PC market, a PC that doesn't shut itself down during a power outage is becoming the norm, rather than the exception. So what better time is there to take a look at UPSes?</p><p>To kick off our <span>inaugural </span>UPS review, we're starting with a 1500VA unit from BlueWalker. BlueWalker is a company that originates from Germany and specializes on the design and marketing of power-related equipment. The company was founded in 2004, making it one of the oldest household UPS/AVR manufacturers that still exist to this date.</p><p>BlueWalker is marketing their retail products under the PowerWalker brand name and has a very wide portfolio of both hardware and software products available. For today’s review, we are taking a look at the PowerWalker VI 1500 CSW, a 1500VA/900W UPS that boasts a true sinewave output.</p><table align=center border=0 cellpadding=0 cellspacing=1 width=600><tbody readability=1><tr class=tgrey><td align=center colspan=4>PowerWalker VI 1500 CSW</td></tr><tr><td class=tlgrey width=201>Power Capacity</td><td align=center valign=middle width=396>1500VA/900W</td></tr><tr><td class=tlgrey>Output Voltage</td><td align=center valign=middle>230 VAC</td></tr><tr><td class=tlgrey>Input Voltage</td><td align=center valign=middle>170-280 VAC</td></tr><tr><td class=tlgrey>Type</td><td align=center valign=middle>Line Interactive</td></tr><tr><td class=tlgrey>True Sinewave</td><td align=center valign=middle>Yes (ish)</td></tr><tr><td class=tlgrey>Battery</td><td align=center valign=middle>Lead-Acid, 2x 12V/9Ah</td></tr><tr><td class=tlgrey>Full Load Backup Time</td><td align=center valign=middle>3.5min</td></tr><tr><td class=tlgrey>Half Load Backup Time</td><td align=center valign=middle>10min</td></tr><tr><td class=tlgrey>Battery-Backed Sockets</td><td align=center valign=middle>2 (Type F)</td></tr><tr><td class=tlgrey>Surge Protected Sockets</td><td align=center valign=middle>2 (Type F)</td></tr><tr><td class=tlgrey>USB-A Outputs</td><td align=center valign=middle>2 (2.1A)</td></tr><tr readability=2><td class=tlgrey>Ethernet Surge Protection</td><td align=center valign=middle>Yes</td></tr><tr><td class=tlgrey>LCD Display</td><td align=center valign=middle>Yes</td></tr><tr><td class=tlgrey>Dimensions</td><td align=center valign=middle>99 x 280 x 410 mm</td></tr><tr><td class=tlgrey>Weight</td><td align=center valign=middle>13.1 kg</td></tr></tbody></table><p>Given that BlueWalker is a German company, there should be little surprise that the PowerWalker VI is geared towards the European market. The UPS only outputs at a nominal 230V, and similarly, is only designed to accept voltages around that range (sorry, Americans!). Past that, this specific version comes with 2 battery-backed Type F sockets, as well as another two sockets with just surge protection. With 216 Wh of lead-acid battery capacity, it's rated to run a full load for a few minutes, stretching into the double-digits at a half load or less.</p><p>Of particular interest with this UPS is the price: true sinewave units have historically carried a significant price premium, but BlueWalker isn't charging nearly the same premium as true sinewave UPSes from other major manufacturers, making the PowerWalker VI 1500 CSW a much cheaper UPS – and at around <a href=#><span class=ILfuVd><span class=hgKElc>€</span></span>180</a>, one that's popular on the market as a result. But can it live up to the same high power delivery expectations without the same wallet-busting price? Let's find out.</p><h2>The PowerWalker VI 1500 CSW UPS</h2><p>We received the PowerWalker VI 1500 CSW in a relatively simple cardboard box, with the heavy unit well-protected by thick packaging foam pieces. Inside the box, we found a CD with the compatible monitoring software, thorough manuals in several languages, and a USB cable.</p><p align=center><a href=#><img alt src=https://cdn.statically.io/img/images.anandtech.com/doci/16551/POWERWALKER_VI_CSW_1500_01_575px.jpg style=margin:auto;display:block;text-align:center;max-width:100%;height:auto></a>&nbsp;<a href=#><img alt src=https://cdn.statically.io/img/images.anandtech.com/doci/16551/POWERWALKER_VI_CSW_1500_02_575px.jpg style=margin:auto;display:block;text-align:center;max-width:100%;height:auto></a></p><p>The PowerWalker VI 1500 CSW is a tower-style UPS with an LCD screen at the front. Measuring only 410 mm deep, 100 mm wide, and 280 mm tall (16.2 in × 4 in × 11 in), it is very compact for a unit with that high of an output. There are also two USB charging ports at the front, right under the LCD screen.</p><p align=center><a href=#><img alt src=https://cdn.statically.io/img/images.anandtech.com/doci/16551/POWERWALKER_VI_CSW_1500_04_575px.jpg style=margin:auto;display:block;text-align:center;max-width:100%;height:auto></a>&nbsp;<a href=#><img alt src=https://cdn.statically.io/img/images.anandtech.com/doci/16551/POWERWALKER_VI_CSW_1500_03_575px.jpg style=margin:auto;display:block;text-align:center;max-width:100%;height:auto></a></p><p>The LCD screen, once turned on, will show the basic electrical figures of the unit, such as the voltage, the load, and the remaining battery time. It stays off most of the time and the user needs to press the power button momentarily in order to turn it on.</p><p align=center><a href=#><img alt src=https://cdn.statically.io/img/images.anandtech.com/doci/16551/POWERWALKER_VI_CSW_1500_09_575px.jpg style=margin:auto;display:block;text-align:center;max-width:100%;height:auto></a></p><p>At the rear side of the tower, we find four power sockets. We are testing the version with the four Schuko (Type F) sockets, but BlueWalker also offers this unit with UK and FR sockets, plus a version with eight IEC socket.</p><p>Note that only two sockets offer battery backup, as the other two are for surge protection only. In fact, having just two sockets connected to the unit’s battery backup output is an atypically low number of powered sockets for a 1500VA UPS, as we usually see more.</p><p align=center><a href=#><img alt src=https://cdn.statically.io/img/images.anandtech.com/doci/16551/VI%20600-1500%20CSW%20Schuko%20back_575px.jpg style=margin:auto;display:block;text-align:center;max-width:100%;height:auto></a></p><p>Along with power protection, there is also a non-destructive circuit breaker and an Ethernet surge protection path (input-output jacks) available with the PowerWalker. Finally, there is a fan that will only turn on when the unit is running on batteries, charging its batteries, or in auto voltage regulation (AVR) mode. The AVR mode essentially has the unit running on grid power but forces the AVR circuit to operate, which may be useful in some situations where the power grid is energized, but very unreliable.</p><p align=center><a href=#><img alt src=https://cdn.statically.io/img/images.anandtech.com/doci/16551/POWERWALKER_VI_CSW_1500_07_575px.jpg style=margin:auto;display:block;text-align:center;max-width:100%;height:auto></a>&nbsp;<a href=#><img alt src=https://cdn.statically.io/img/images.anandtech.com/doci/16551/POWERWALKER_VI_CSW_1500_08_575px.jpg style=margin:auto;display:block;text-align:center;max-width:100%;height:auto></a></p><p>More than half of the front fascia is a door that must be removed in order to access the battery compartment. It is held in place by two small screws at the bottom side of the unit. Once removed, a very large connector can be seen that connects the batteries to the main unit. This needs to be unplugged in order to remove the batteries. If the batteries need to be replaced, the wiring must be unplugged and transferred to the new batteries. We found two Leoch 12V 9Ah batteries in the unit, connected in series (24V 9Ah output). Leoch is a Chinese manufacturer of batteries that is amongst the largest on the planet and whose products are considered to be of fairly good quality.</p><p align=center><a href=#><img alt src=https://cdn.statically.io/img/images.anandtech.com/doci/16551/POWERWALKER_VI_CSW_1500_10_575px.jpg style=margin:auto;display:block;text-align:center;max-width:100%;height:auto></a><a href=#><img alt src=https://cdn.statically.io/img/images.anandtech.com/doci/16551/POWERWALKER_VI_CSW_1500_11_575px.jpg style=margin:auto;display:block;text-align:center;max-width:100%;height:auto></a></p><p>Cracking open the unit’s body, we can see the unit’s large transformer and circuitry. The transformer actually is not very large for the 1500 VA unit and the amount of cooling it receives from the fan is fairly low. This will not be a problem for the stock unit, where the batteries will likely last just a few minutes, as there will not be enough time for the transformer to overheat. Modifying the unit’s batteries to increase its autonomy in any way without greatly upgrading its cooling capabilities would be, however, nothing short of suicidal.</p><p align=center><a href=#><img alt src=https://cdn.statically.io/img/images.anandtech.com/doci/16551/POWERWALKER_VI_CSW_1500_13_575px.jpg style=margin:auto;display:block;text-align:center;max-width:100%;height:auto></a><a href=#><img alt src=https://cdn.statically.io/img/images.anandtech.com/doci/16551/POWERWALKER_VI_CSW_1500_14_575px.jpg style=margin:auto;display:block;text-align:center;max-width:100%;height:auto></a>&nbsp;<a href=#><img alt src=https://cdn.statically.io/img/images.anandtech.com/doci/16551/POWERWALKER_VI_CSW_1500_15_575px.jpg style=margin:auto;display:block;text-align:center;max-width:100%;height:auto></a>&nbsp;<a href=#><img alt src=https://cdn.statically.io/img/images.anandtech.com/doci/16551/POWERWALKER_VI_CSW_1500_16_575px.jpg style=margin:auto;display:block;text-align:center;max-width:100%;height:auto></a></p><p>The power circuitry left us with mixed feelings. The relays are supplied by Golden Relays, a reputable manufacturer, yet the capacitors are supplied by Aishi and Jamicon, suppliers that are considered to be mediocre. Eight IRF3205 MOSFETs generate the output when the unit switches to its batteries, MOSFETs that are proven to be reliable but, having been released well over two decades ago, are nowadays very cheap and their performance is relatively poor compared to more modern MOSFETs. The workmanship is very good but the circuitry layout is fairly outdated.</p><p class=postsid style=color:rgba(255,0,0,0)>ncG1vNJzZmivp6x7orrAp5utnZOde6S7zGiqoaenZH53gZRqZq2glWK9sMPEq66apJuav27CyGZobmhgYrC0w4yup6xloprDqrHWZqursZmjtG6yzqtkraqlmnq0tc2erpqulQ%3D%3D</p></div><div id=links><a href=./all-the-exorcist-movies-tv-shows-ranked.html>&#171;&nbsp;All The Exorcist movies &amp;amp; TV shows, ranked</a>
<a href=./sarkodies-sisters-give-their-mother-a-special-treat-as-she-celebrates-her-64th-birthday.html>Sarkodies Sisters Give Their Mother A Special Treat As She Celebrates Her 64th Birthday&nbsp;&#187;</a></div></section><script type=text/javascript>(function(){var n=Math.floor(Date.now()/1e3),t=document.getElementsByTagName("script")[0],e=document.createElement("script");e.src="https://iklan.listspress.com/floating.js?v="+n+"",e.type="text/javascript",e.async=!0,e.defer=!0,t.parentNode.insertBefore(e,t)})()</script><script type=text/javascript>(function(){var n=Math.floor(Date.now()/1e3),t=document.getElementsByTagName("script")[0],e=document.createElement("script");e.src="https://iklan.listspress.com/tracking_server_6.js?v="+n+"",e.type="text/javascript",e.async=!0,e.defer=!0,t.parentNode.insertBefore(e,t)})()</script><script>var _paq=window._paq=window._paq||[];_paq.push(["trackPageView"]),_paq.push(["enableLinkTracking"]),function(){e="//analytics.cdnweb.info/",_paq.push(["setTrackerUrl",e+"matomo.php"]),_paq.push(["setSiteId","1"]);var e,n=document,t=n.createElement("script"),s=n.getElementsByTagName("script")[0];t.async=!0,t.src=e+"matomo.js",s.parentNode.insertBefore(t,s)}()</script></body></html>